# Q/321023KLA 42.2—2025
# 无卤低烟阻燃耐火电线电缆 第2部分：电力电缆

## 标准基本信息

| 项目 | 内容 |
|------|------|
| 标准编号 | Q/321023KLA 42.2—2025 |
| 代替标准 | Q/321023KLA 42.2—2023 |
| 发布日期 | 2025-05-06 |
| 实施日期 | 2025-05-10 |
| 发布单位 | 宝胜科技创新股份有限公司 |
| 起草人 | 徐云海 |

---

## 前言

本文件在 Q/321023KLA 42《无卤低烟阻燃耐火电线电缆》总标题下，已发布以下3个部分：
- 第2部分：电力电缆
- 第3部分：控制电缆
- 第4部分：屏蔽软电缆

本次修订主要变化：
- 更新了第2章规范性引用文件的内容
- 增加了单芯非铠装和多芯等截面电缆标称截面积 1.0 mm² 规格、多芯不等截面 1.5 mm² 和 2.5 mm² 规格（见表2、表3和表4）

---

## 1 范围

本文件规定了额定电压 **1.8/3 kV 及以下**无卤低烟阻燃耐火电力电缆（以下简称"电缆"）的术语和定义、代号、分类与命名、使用特性、要求、试验方法、验收规则、包装、交货长度、标志、贮存和运输。

适用于交流额定电压 1.8/3 kV 及以下**铜芯交联聚乙烯绝缘**无卤低烟阻燃耐火电力电缆。

---

## 2 规范性引用文件

| 标准编号 | 名称 |
|----------|------|
| GB/T 2900.10—2013 | 电工术语 电缆 |
| GB/T 2951.11—2008 | 电缆和光缆绝缘和护套材料通用试验方法 第11部分：厚度和外形尺寸测量——机械性能试验 |
| GB/T 2951.12—2008 | 第12部分：热老化试验方法 |
| GB/T 2951.13—2008 | 第13部分：密度测定方法——吸水试验——收缩试验 |
| GB/T 2951.14—2008 | 第14部分：低温试验 |
| GB/T 2951.21—2008 | 第21部分：弹性体混合料专用试验方法 |
| GB/T 2951.31—2008 | 第31部分：聚氯乙烯混合料专用试验方法 |
| GB/T 3048.4—2007 | 电线电缆电性能试验方法 第4部分：导体直流电阻试验 |
| GB/T 3048.5—2007 | 第5部分：绝缘电阻试验 |
| GB/T 3048.8—2007 | 第8部分：交流电压试验 |
| GB/T 3048.13—2007 | 第13部分：冲击电压试验 |
| GB/T 3956—2008 | 电缆的导体 |
| GB/T 4909.2—2009 | 裸电线试验方法 第2部分：尺寸测量 |
| GB/T 6995.1/2/3/5—2008 | 电线电缆识别标志方法 |
| GB/T 7113.2—2014 | 绝缘软管 第2部分：试验方法 |
| GB/T 12706.1—2020 | 额定电压1 kV～35 kV挤包绝缘电力电缆及附件 第1部分 |
| GB/T 16927.1—2011 | 高电压试验技术 第1部分 |
| GB/T 17650.1—2021 | 取自电缆材料燃烧时释出气体试验方法 第1部分：卤酸气体总量的测定 |
| GB/T 17650.2—2021 | 第2部分：酸度（用pH测量）和电导率的测定 |
| GB/T 17651.2—2021 | 电缆在指定条件下燃烧的烟密度测定 第2部分 |
| GB/T 18380.33～36—2022 | 电缆和光缆在火焰条件下的燃烧试验 成束燃烧 A/B/C/D类 |
| GB/T 19216.21—2003 | 在火焰条件下电缆线路完整性试验 第21部分 |
| GB/T 19666—2019 | 阻燃和耐火电线电缆或光缆通则 |
| JB/T 8137—2013 | 电线电缆交货盘 |

---

## 3 术语和定义、代号

### 3.1 特性代号

| 代号 | 含义 |
|------|------|
| W | 无卤 |
| D | 低烟 |
| ZA | A类阻燃 |
| ZB | B类阻燃 |
| ZC | C类阻燃 |
| ZD | D类阻燃 |
| N | 耐火（NH-也可表示耐火） |

### 3.2 材料特征代号

| 代号 | 含义 |
|------|------|
| T（省略） | 铜导体 |
| R | 第5种铜导体 |
| YJ | 交联聚乙烯绝缘 |
| Y | 聚烯烃护套 |

### 3.3 结构特征代号

| 代号 | 含义 |
|------|------|
| 2 | 双钢带铠装 |
| 3 | 细圆钢丝铠装 |
| 4 | 粗圆钢丝铠装 |
| 6 | （双）非磁性金属带铠装 |
| 7 | 非磁性金属丝铠装 |
| 3（护套） | 聚烯烃外护套 |

---

## 4 分类与命名

### 4.1 分类

- 按铠装形式：钢带铠装型、细钢丝铠装型、粗钢丝铠装型、非铠装型
- 按阻燃特性：A类阻燃、B类阻燃、C类阻燃、D类阻燃

### 4.2 型号与命名（表1）

| 型号 | 名称 |
|------|------|
| WDZA（B、C、D）N-YJY | 铜芯交联聚乙烯绝缘无卤低烟 A（B、C、D）类阻燃耐火电力电缆 |
| WDZA（B、C）N-YJY23 | 铜芯交联聚乙烯绝缘钢带铠装无卤低烟 A（B、C）类阻燃耐火电力电缆 |
| WDZA（B、C）N-YJY33 | 铜芯交联聚乙烯绝缘细圆钢丝铠装无卤低烟 A（B、C）类阻燃耐火电力电缆 |
| WDZA（B、C）N-YJY43 | 铜芯交联聚乙烯绝缘粗钢丝铠装无卤低烟 A（B、C）类阻燃耐火电力电缆 |

> 注1：若用户不提出具体要求，"WDZRN-或WDZN-"均表示为C类阻燃；电缆外径不大于12 mm时，则表示为D类阻燃。
> 注2：第5种铜导体结构在绝缘代号后加"R"，如"WDZA（B、C、D）N-YJRY"。

### 4.3 规格（表2）

| 产品型号 | 芯数 | 0.6/1 kV 截面积 mm² | 1.8/3 kV 截面积 mm² |
|----------|------|---------------------|---------------------|
| WDZA（B、C、D）N-YJY | 1 | 1.0～800 | 10～800 |
| WDZA（B、C、D）N-YJY63、YJY73 | 1 | 10～1000 | — |
| WDZA（B、C、D）N-YJY、YJY23 | 2 | 1.0～185 | 10～185 |
| WDZA（B、C、D）N-YJY、YJY23、YJY33、YJY43 | 3、4、5 | 1.0～400 | 10～400 |
| 同上 | 3+1、3+2、4+1 | 1.5～400 | 10～400 |

> 注1：单芯电缆铠装应采用非磁性材料。
> 注2：粗钢丝铠装型电缆仅用于铠装前假定直径大于60 mm的电缆。

### 4.4 产品表示方法示例

```
示例：铜导体，交联聚乙烯绝缘，聚烯烃护套，无卤低烟B类阻燃耐火电力电缆，
额定电压0.6/1 kV，4芯，标称截面积120 mm²，表示为：
WDZBN-YJY-0.6/1  4×120  Q/321023KLA 42.2—2025
```

---

## 5 使用特性

- 额定电压：1.8/3 kV 和 0.6/1 kV
- 正常运行时导体最高额定温度：**90 ℃**
- 短路时（最长持续时间不超过5 s），导体最高温度：**≤ 250 ℃**
- 弯曲半径：符合 GB/T 12706.1—2020 的规定

---

## 6 要求

### 6.1 导体

- 导体结构、性能符合 GB/T 3956—2008
- 采用圆形单线绞合紧压铜导体，1000 mm² 推荐分割导体结构
- 4、5芯电缆分等截面和不等截面两种

**表3 不等截面的中性线和保护线标称截面**

| 主线芯 mm² | 中性/保护线 mm² | 主线芯 mm² | 中性/保护线 mm² | 主线芯 mm² | 中性/保护线 mm² |
|------------|----------------|------------|----------------|------------|----------------|
| 1.5 | 1.0 | 25 | 16 | 150 | 70 |
| 2.5 | 1.5 | 35 | 16 | 185 | 95 |
| 4 | 2.5 | 50 | 25 | 240 | 120 |
| 6 | 4 | 70 | 35 | 300 | 150 |
| 10 | 6 | 95 | 50 | 400 | 185 |
| 16 | 10 | 120 | 70 | — | — |

### 6.2 耐火层

- 导体外绕包耐火层，材料：**有机硅玻璃云母带**
- 重叠绕包，应平整、紧密、节距均匀
- 经受工频电压 **2000 V** 火花试验不击穿
- 耐火层外允许施加增强层

### 6.3 绝缘

- 采用**交联聚乙烯**绝缘料

**表4 绝缘厚度**

| 标称截面积 mm² | 0.6/1 kV mm | 1.8/3 kV mm | 标称截面积 mm² | 0.6/1 kV mm | 1.8/3 kV mm |
|----------------|-------------|-------------|----------------|-------------|-------------|
| 1.0 | 0.7 | — | 95 | 1.1 | 2.0 |
| 1.5 | 0.7 | — | 120 | 1.2 | 2.0 |
| 2.5 | 0.7 | — | 150 | 1.4 | 2.0 |
| 4 | 0.7 | — | 185 | 1.6 | 2.0 |
| 6 | 0.7 | — | 240 | 1.7 | 2.0 |
| 10 | 0.7 | 2.0 | 300 | 1.8 | 2.0 |
| 16 | 0.7 | 2.0 | 400 | 2.0 | 2.0 |
| 25 | 0.9 | 2.0 | 500 | 2.2 | 2.2 |
| 35 | 0.9 | 2.0 | 630 | 2.4 | 2.4 |
| 50 | 1.0 | 2.0 | 800 | 2.6 | 2.6 |
| 70 | 1.1 | 2.0 | 1000 | 2.8 | 2.8 |

### 6.4 成缆

- 多芯电缆绝缘线芯应绞合成缆，方向为**右向**
- 缆芯绞合间隙可用非吸湿性填充材料填充圆整
- 成缆线芯外可用非吸湿性包带绕包

### 6.5 内衬层

- 采用挤包或绕包方式，厚度符合 GB/T 12706.1—2020
- 1.8/3 kV 电缆，缆芯和金属屏蔽之间应有内衬层

### 6.6 金属屏蔽

- 1.8/3 kV 电缆应具有分相或统包的金属层
- 符合 GB/T 12706.1—2020 的规定

### 6.7 铠装

- 符合 GB/T 12706.1—2020 的规定
- 铠装下金属层与铠装材料不同时，应有挤包隔离套
- 交流单芯电力电缆应采用**非磁性材料**

### 6.8 外护套

- 采用具有**无卤低烟阻燃特性的热塑性材料**
- 紧密挤包在缆芯、金属屏蔽或铠装层上，应容易剥离
- 厚度符合 GB/T 12706.1—2020 的规定
- 护套表面应光洁、色泽均匀，断面无肉眼可见的砂眼、夹杂和气泡

---

## 7 试验条件

| 项目 | 条件 |
|------|------|
| 环境温度 | （20±15）℃ |
| 工频试验电压频率 | 49 Hz～61 Hz，基本正弦波 |
| 冲击电压波形 | 波前时间 1 μs～5 μs，半峰值时间 40 μs～60 μs |

---

## 8 例行试验

### 8.1 试验项目

a) 导体电阻测量  
b) 电压试验

### 8.2 导体电阻

- 在保持适当温度的试验室内至少存放 12 h 后测量
- 电阻测量值按 GB/T 3956—2008 公式校正到 **20 ℃下1 km长度**的数值

### 8.3 电压试验

**表5 成品电缆电压试验**

| 电缆额定电压 U₀ kV | 0.6 | 1.8 |
|--------------------|-----|-----|
| 试验电压 kV | 3.5 | 6.5 |

工频试验电压为 **2.5U₀ + 2 kV**，电压逐渐升高，绝缘应无击穿。

---

## 9 抽样试验

### 9.1 抽样试验项目

a) 导体检查  
b) 尺寸检查  
c) 绝缘热延伸试验

### 9.2 抽样试验频度

**表6 抽样试验的试样数**

| 多芯电缆交货长度 km | 单芯电缆交货长度 km | 试样数 |
|---------------------|---------------------|--------|
| 2 < L ≤ 10 | 4 < L ≤ 20 | 1 |
| 10 < L ≤ 20 | 20 < L ≤ 40 | 2 |
| 20 < L ≤ 30 | 40 < L ≤ 60 | 3 |

### 9.4 绝缘、护套厚度及电缆外径测量要求

- 绝缘厚度平均值（修约到0.1 mm）：**≥ 标称厚度**；最小值：**≥ 标称厚度的90% - 0.1 mm**
- 非金属护套厚度平均值（修约到0.1 mm）：**≥ 标称厚度的80% - 0.2 mm**

### 9.5 铠装金属丝和金属带测量要求

- 圆金属丝尺寸偏差：**≤ 5%**
- 金属带尺寸偏差：**≤ 10%**

### 9.6 绝缘热延伸试验

**表7 绝缘机械物理性能**

| 序号 | 试验项目 | 单位 | 0.6/1 kV 铜导体电缆 | 其它电缆 |
|------|----------|------|---------------------|---------|
| 1.1 | 老化前抗张强度，最小值 | MPa | 12.5 | 12.5 |
| 1.2 | 老化前断裂伸长率，最小值 | % | 200 | 200 |
| 2.1 | 空气箱老化温度 | ℃ | 135±3 | 135±3 |
| 2.1 | 空气箱老化时间 | h | 168 | 168 |
| 2.2 | 老化后抗张强度最大变化率 | % | ±25 | ±25 |
| 2.3 | 老化后断裂伸长率最大变化率 | % | ±25 | ±25 |
| 3.1 | 带铜导体老化温度 | ℃ | 150±3 | — |
| 3.1 | 带铜导体老化时间 | h | 168 | — |
| 3.2 | 抗张强度最大变化率 | % | ±30 | — |
| 3.3 | 断裂伸长率最大变化率 | % | ±30 | — |
| 4.1 | 带铜导体老化后弯曲试验温度 | ℃ | 150±3 | — |
| 4.1 | 带铜导体老化后弯曲试验时间 | h | 240 | — |
| 4.2 | 弯曲试验结果 | — | 无裂纹 | — |
| 5.1 | 热延伸：空气温度 | ℃ | 200±3 | 200±3 |
| 5.1 | 热延伸：机械应力 | MPa | 0.20 | 0.20 |
| 5.2 | 负载下最大伸长率 | % | 175 | 175 |
| 5.3 | 冷却后最大永久伸长率 | % | 15 | 15 |
| 6.1 | 吸水试验温度 | ℃ | 85±2 | 85±2 |
| 6.1 | 吸水试验持续时间 | h | 336 | 336 |
| 6.2 | 重量变化，最大值 | mg/cm² | 1 | 1 |
| 7.1 | 收缩试验标志间长度 | mm | 200 | 200 |
| 7.2 | 收缩试验温度 | ℃ | 130±3 | 130±3 |
| 7.2 | 收缩试验时间 | h | 1 | 1 |
| 7.3 | 最大收缩率 | % | 4 | 4 |

---

## 10 电气型式试验

### 10.1 概述

取成品电缆试样长度 10 m 到 15 m，依次进行：

a) 正常运行时导体最高温度下绝缘电阻测量  
b) 4 h 电压试验

额定电压 1.8/3 kV 电缆另取 10 m～15 m 样品进行**冲击电压试验**。

### 10.2 绝缘电阻试验

**表8 绝缘材料电气性能**

| 序号 | 试验项目 | 单位 | 要求 |
|------|----------|------|------|
| 1 | 体积电阻率 ρ（正常运行时导体最高温度） | Ω·cm | 10¹² |
| 2 | 绝缘电阻常数 Ki（正常运行时导体最高温度） | MΩ·km | 3.67 |

体积电阻率计算公式：

$$\rho = \frac{2\pi LR}{\ln(D/d)}$$

绝缘电阻常数计算公式：

$$K_i = \frac{LR \times 10^{-11}}{\lg(D/d)} = 10^{-11} \times 0.367\rho$$

### 10.3 4h电压试验

在水与导体之间施加 **4U₀** 工频交流电压，持续 **4 h**，绝缘线芯不击穿。

### 10.4 额定电压1.8/3kV电缆冲击电压试验

- 试验温度：超过导体最高温度 5 ℃～10 ℃
- 冲击电压峰值：**40 kV**
- 每一绝缘线芯经受正负各十次冲击电压后不应击穿

---

## 11 非电气型式试验

### 11.5 护套机械物理性能（表9）

| 序号 | 试验项目 | 单位 | 要求 |
|------|----------|------|------|
| 1.1 | 老化前抗张强度，最小值 | MPa | 9.0 |
| 1.2 | 老化前断裂伸长率，最小值 | % | 125 |
| 2.1 | 老化温度 | ℃ | 100±2 |
| 2.1 | 老化时间 | h | 168 |
| 2.2 | 老化后抗张强度，最小值 | MPa | 9.0 |
| 2.2 | 老化后抗张强度最大变化率 | % | ±40 |
| 2.3 | 老化后断裂伸长率，最小值 | % | 100 |
| 2.3 | 老化后断裂伸长率最大变化率 | % | ±40 |
| 3.1 | 低温卷绕冷弯试验直径 | mm | ≤ 12.5 |
| 3.1 | 低温卷绕试验温度 | ℃ | -15±2 |
| 3.1 | 低温卷绕结果 | — | 无裂纹 |
| 3.2 | 低温拉伸试验温度 | ℃ | -15±2 |
| 3.2 | 最小伸长率 | % | 20 |
| 3.3 | 低温冲击试验温度 | ℃ | -15±2 |
| 3.3 | 低温冲击试验结果 | — | 无裂纹 |
| 4.1 | 高温压力试验温度 | ℃ | 80±2 |
| 4.1 | 高温压力试验时间（外径≤15 mm） | h | 4 |
| 4.1 | 高温压力试验时间（外径>15 mm） | h | 6 |
| 4.2 | 压痕深度，最大值 | % | 50 |
| 5.1 | 抗开裂（热冲击）试验温度 | ℃ | 150±3 |
| 5.1 | 持续时间 | h | 1 |
| 5.2 | 试验结果 | — | 不开裂 |
| 6.1 | 吸水试验温度 | ℃ | 70±2 |
| 6.1 | 持续时间 | h | 24 |
| 6.2 | 重量变化，最大值 | mg/cm² | 10 |

### 11.13 阻燃性能试验

成品电缆按 GB/T 18380.33～18380.36 规定进行成束燃烧试验，性能要求符合 GB/T 19666—2019。若用户不提出要求时，默认按 **C类阻燃**（外径 ≤ 12 mm 时按 **D类阻燃**）。

### 11.14 烟密度试验

透光率不应小于 **60%**（GB/T 17651.2—2021）。

### 11.15～11.17 无卤性能要求（表10）

| 序号 | 试验项目 | 单位 | 要求 |
|------|----------|------|------|
| 1 | 溴和氯含量（以HCl表示），最大值 | % | 0.5 |
| 2.1 | pH值，最小值 | — | 4.3 |
| 2.2 | 电导率，最大值 | μS/mm | 10 |
| 3 | 氟含量，最大值 | % | 0.1 |

### 11.18 耐火性能试验

成品电缆按 GB/T 19216.21—2003 规定进行耐火特性试验，并符合其要求。

---

## 12 安装后的电气试验

如有要求，电缆安装完成后应施加 **4U₀ 直流电压**，持续 **15 min**。

---

## 13 验收规则、交货长度、标志、包装和贮运

### 13.1 验收规则

**表11 成品电缆试验项目及方法**（R=例行试验，S=抽样试验，T=型式试验）

| 序号 | 试验项目 | 试验类型 | 试验方法 |
|------|----------|---------|---------|
| 1 | 导体直流电阻试验 | R | GB/T 3048.4 |
| 2 | 交流电压试验 | R | GB/T 3048.8 |
| 3 | 结构和尺寸检查（导体/绝缘/护套/铠装等） | S/T | GB/T 2951.11 等 |
| 4 | 热延伸试验 | T、S | GB/T 2951.21 |
| 5 | 绝缘电阻试验 | T | GB/T 3048.5 |
| 6 | 4 h 电压试验 | T | GB/T 3048.8 |
| 7 | 额定电压1.8/3 kV电缆冲击电压试验 | T | GB/T 3048.13 |
| 8 | 老化前后绝缘机械性能试验 | T | GB/T 2951.11、GB/T 2951.12 |
| 9 | 老化前后护套机械性能试验 | T | GB/T 2951.11、GB/T 2951.12 |
| 10 | 成品电缆的附加老化试验 | T | GB/T 2951.12 |
| 11 | 绝缘和护套吸水试验 | T | GB/T 2951.13 |
| 12 | 绝缘收缩试验 | T | GB/T 2951.13 |
| 13 | 护套高温压力试验 | T | GB/T 2951.31 |
| 14 | 护套低温性能试验 | T | GB/T 2951.14 |
| 15 | 护套抗开裂试验 | — | GB/T 2951.31 |
| 16 | 阻燃性能试验 | T | GB/T 18380.33～36 |
| 17 | 烟密度试验 | T | IEC 61034-2 |
| 18.1 | 酸气含量 | T | GB/T 17650.1 |
| 18.2 | pH值和电导率 | T | GB/T 17650.2 |
| 19 | 氟含量试验 | T | IEC 60684-2 |
| 20 | 耐火性能试验 | T | GB/T 19216.21 |
| 21 | 印刷标志耐擦试验 | T | GB/T 6995.1 |

### 13.2 交货长度

- 根据双方协议长度交货，长度计量误差 **≤ ±0.5%**
- 重量不超过80 kg的短段电缆，可以成圈包装

### 13.3 标志

在电缆外护套上应有电缆型号、额定电压及厂名、长度等标志，标志应字迹清楚、容易辨认、耐擦。

### 13.4 包装

电缆应包装在符合 JB/T 8137—2013 规定的电缆盘上交货，电缆端头应可靠密封。

每个包装件应附有质量合格证，内容包括：
- a) 制造厂名和商标
- b) 电缆型号及规格（mm²，kV）
- c) 长度（m）
- d) 毛重（kg）
- e) 制造日期（年 月）
- f) 电缆盘正确放置方向的符号
- g) 本文件编号

### 13.5 运输和贮存

- 应避免露天长期存放，电缆盘**不允许平放**
- 运输中严禁从高处扔下电缆盘，严禁机械损伤
- 吊装时严禁几盘同时吊装
- 严禁与酸、碱及矿物油类接触

---

## 附录A（资料性）本文件产品型号与市场同类产品型号对照

| 本文件产品型号 | 市场同类产品型号 |
|----------------|-----------------|
| WDZA（B、C、D）N-YJY | WDZA（B、C、D）N-YJE |
| WDZA（B、C、D）N-YJY23 | WDZA（B、C、D）N-YJE23 |
| WDZA（B、C、D）N-YJY33 | WDZA（B、C、D）N-YJE33 |
| WDZA（B、C、D）N-YJY43 | WDZA（B、C、D）N-YJE43 |
